# 3.7 Physical Layer Cabling

The network design and installation shall adhere to the specified physical layer for each segment.

## EIA-485 (MS/TP)

All MS/TP cabling shall be low-capacitance, shielded twisted-pair (STP) wiring, properly terminated at both ends of each segment with end-of-line (EOL) resistors.

## ARC156

Cabling shall adhere to the ARC156 physical layer specifications.

## Ethernet (BACnet/IP)

Shall utilize Category 5e (Cat5e) or better cabling for 100/1000BASE-T networks.

## Single Pair Ethernet (BACnet/IP)

Where specified, shall adhere to the IEEE 802.3cg-2019 (10BASE-T1L/S) standard.

---

*This document is part of the Digital Commissioning of Building Automation Systems Standard, licensed under [CC BY-SA 4.0](https://creativecommons.org/licenses/by-sa/4.0/).*
