# 3.7 Physical Layer Cabling

The network design and installation shall adhere to the specified physical layer for each segment.

## EIA-485 (MS/TP)

All MS/TP cabling shall be low-capacitance, shielded twisted-pair (STP) wiring, properly terminated at both ends of each segment with end-of-line (EOL) resistors according to manufacture specifications.

## ARC156

Cabling shall adhere to the ARC156 physical layer specifications.

## Ethernet (BACnet/IP)

Shall utilize Category 6 (Cat6) or better cabling for 100/1000BASE-T networks.

## Single Pair Ethernet (BACnet/IP)

Where specified, shall adhere to the IEEE 802.3cg-2019 (10BASE-T1L/S) standard.

### Physical Layer Verification

#### MS/TP
- **Cable Termination**: Verify manufacturer specified termination resistors are installed at both ends of each trunk
- **Cable Type**: Confirm twisted pair cable meets device manufacturers specifications
- **Cable Length**: Verify total trunk length does not exceed manufacturers specifications
- **Drop Length**: Confirm individual device drops do not exceed manufacturers specifications
#### ARC156
- **Connector Types**: Verify proper ARC156 connectors are used throughout network
- **Cable Specifications**: Confirm cable meets ARC156 requirements
- **Network Topology**: Verify star or tree topology implementation

---

*This document is part of the Digital Commissioning of Building Automation Systems Standard, licensed under [CC BY-SA 4.0](https://creativecommons.org/licenses/by-sa/4.0/).*
